# 模块设计（骨架）

> 阶段：骨架占位（T-0015）；§1.1–§1.5 由 T-0011 填写，§1.6–§1.8 由 T-0006 填写，§2.1 由 T-0010 填写（2026-11-18）；§2.2–§2.6 仍待 T-0009。
> 填充单：T-0011（本体功率/供电模块）、T-0006（控制/保护/通信模块）、T-0009（调试板功能模块）、T-0010（调试板接口/结构）、T-0016（文档规则）。
> 需求关系：`.agent/requirements.md` 为需求唯一入口（v0.7 五章版）；本文档只做设计展开，不复制需求正文，冲突以需求为准。
> 填写约定：每模块只填既有四栏，不改变模块划分；新增模块须先回写需求与架构。
> 模块行名仅作骨架定位，最终划分与命名由对应填充单确认。

## 1. 本体模块清单

### 1.1 输入与 EMI/保护

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
| 220VAC 50Hz，198–242V（试验 176–264V） | 整流后 250–340V 高压母线，供 PFC/辅助 | T2A/250V 延时保险丝、双极船型开关 10A/250V、NTC 5D-15/10D-11、MOV 07D471K/14D561K、X2 0.22–0.47µF/275VAC、CM 10–20mH、Y 2×2.2nF/250VAC、800V/8A 桥 | 浪涌/保险丝误断、NTC 热态失效、Y 泄漏/PE 松脱、爬电不足、共模电感饱和 |

### 1.2 功率因数校正（PFC）

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
| 整流后 250–340V | 400V（320–420V 工作窗）/260W | 650V SJ MOS、650V SiC 二极管、2.2mH/4A 电感、270µF/450V/105℃ 电容、65kHz 控制器 | 电感饱和、母线过冲/欠压、THD 超标、电容 100Hz 纹波/寿命、轻载效率 |

### 1.3 隔离变换（LLC + 同步整流）

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
| 400V（320–420V） | 55V±1V/4.5A（约 248W） | 650V 半桥 MOS、ETD39/PC95 28:8、Lr 100µH、Cr 25nF/630V、Lm 600µH、80/100V SR、400µF/100V | ZVS 丢失、SR 共通/振铃、变压器爬电/温升、320V 下限增益不足、输出纹波 |

### 1.4 输出调压（同步 Buck）

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
| 54–56V | 0–48V/5A，纹波 ≤50mVpp | 80/100V MOS（≤3mΩ）、33µH/8A/5mΩ、210µF/100V 低 ESR、2mΩ Kelvin 采样、200kHz 控制器 | 0.5V 最小脉宽/跳周期、48V 高占空比、环路不稳、反灌、输出电容 ESR/寿命 |

### 1.5 辅助/待机电源

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
| 整流后高压母线 250–420V | 12V（调试板/风扇/继电器）、5V/3.3V（MCU/采样） | 隔离 flyback、12V PTC/ORing、5V/3.3V LDO/DCDC、PFC burst 控制 | 待机 >1.5W、PFC burst 过冲、12V 短路、辅助绕组爬电、风扇/继电器浪涌 |

> 本体损耗/热阻预算见 `docs/test-plan.md` §6.2；布局、散热器、风道、后板与 SWD 见 `requirements.md` §3.5.8–§3.5.10；供电链计算见 `docs/architecture.md` §2.1–§2.5。

### 1.6 控制与采样/校准

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
| I2C/UART 命令、EN、短针、心跳、V/I 设定 | 设定影子 + DAC/PWM、CC/CV 环、OUTPUT_STATUS | MCU、DAC、PWM、看门狗 | I2C 死锁、看门狗误复位、设定跳变 |
| V/I 采样、NTC、AC/PFC/55V 母线 | 保护阈值、故障标志、测量回读 | 差分放大、16 位 ADC、基准、隔离 | 共模/噪声、采样漂移、地环 |
| 校准 BEGIN/SET/MEAS/COMMIT | 双区校准表（CRC/版本/次数/温度）、恒等回退 | EEPROM、CRC16、温度采样 | 写坏/掉电、旧表被覆盖、版本回退 |

### 1.7 保护/锁存/继电器与残压

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
| Vout/Iout、55V 母线、NTC、EN、短针、心跳 | 硬件关门、ALERT、FAULT_FLAGS 锁存 | 比较器 + DAC 阈值、RS 锁存、门驱动 | 误触发/漏触发、锁存未清、比较器失效 |
| 关断命令/掉电/插拔 | 继电器释放、输出残压泄放 | 继电器 + 辅助触点、有源泄放、针侧泄放 | 触点粘连、残压 >1V、释放 >50ms |
| 短路/过载/反灌 | ≤10µs 关断、无损坏、可人工恢复 | MOSFET SOA、电感饱和、理想二极管/ORing | 器件损坏、反灌、重复触发 |

### 1.8 风扇/NTC/通信

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
| NTC、风扇 FG | 温度/转速、降额/OTP、FAN_STALL | NTC 分压+滤波、FG 上拉 | 断线/短路误判、堵转未降额 |
| I2C、UART A28/A29、拨码 | 寄存器、升级字节流、地址 0x30–0x3F | ESD、电平转换、拨码上拉 | 总线锁死、升级中断、地址冲突 |
| 升级请求/镜像 CRC | 跳应用或停留 bootloader | 独立 bootloader 区、CRC32 | 变砖、误擦 boot、版本门禁 |

> 状态机与寄存器落点：使能/热调/保护/升级/校准分别见 `docs/interface.md` §3.2–§3.6、§4、§5.1；需求口径见 `requirements.md` §2.4、§3.3、§3.4。

## 2. 调试板模块清单

### 2.1 金手指接口与板内配电

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
| 本体 64 针金手指（0–48V/5A、12V、I2C/EN/ALERT/UART） | 板内 3.3V/5V、12V 分配；插座/端子/香蕉头/按键/显示接口 | 2.54mm 2×32 竖直卡边插座、PTC、TVS、LDO/DCDC、USB-C、RS485 收发器、3.81mm 端子、Ø4 香蕉头 | 插拔力/焊点、12V 短路、USB ESD、RS485 共模、磁吸干扰 |
| A22 12V / B22 短针回路 | 调试板 12V；继电器线圈回路 | PTC 0.5A、肖特基/ORing、短针检测 | 12V 跌落、短针丢失、继电器不吸合 |
| 面板件（显示/5 键/电源键/香蕉头/端子/USB-C） | 人机接口与外部连接 | 12P FPC、6×6 轻触、Ø12 按钮、Ø4 香蕉头、3.81 端子、USB-C | 面板件压 PCB、ESD、接线反接、孔位公差 |

> 接口/结构细节见 `docs/interface.md` §1.2；需求口径见 `requirements.md` §4.4。§2.2–§2.6 仍按骨架待 T-0009 回填，不在本单展开。

### 2.2 MCU 与显示

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
待填（来源：T-0009）

### 2.3 按键与交互

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
待填（来源：T-0009）

### 2.4 PT100/RS485 通道

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
待填（来源：T-0009）

### 2.5 USB-C 与升级透传

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
待填（来源：T-0009）

### 2.6 EN/心跳/ALERT 主机侧

| 输入 | 输出 | 关键器件 | 风险 |
|---|---|---|---|
待填（来源：T-0009）
